,set_voltage_in,set_voltage_out,phase,measured_voltage_in,measured_current_in,measured_power_in,measured_voltage_out,measured_current_out,measured_power_out,wirkung
0,25.0,8.0,75.0,24.93012,0.1848551,4.60846,8.090958,0.5144628,4.162497,0.9032293
1,25.0,8.5,75.0,24.92772,0.1957484,4.879561,8.59707,0.5126173,4.407007,0.9031563
2,25.0,9.0,75.0,24.926,0.206356,5.14363,9.088421,0.5109032,4.643303,0.9027288
3,25.0,9.5,75.0,24.92455,0.2173576,5.417541,9.597192,0.5092436,4.887309,0.9021268
4,25.0,10.0,75.0,24.92242,0.2281957,5.687188,10.09875,0.5074724,5.124838,0.9011199
5,25.0,10.5,75.0,24.92074,0.2389577,5.955003,10.59648,0.505722,5.358876,0.8998947
6,25.0,11.0,75.0,24.91889,0.2496789,6.22172,11.0927,0.5039501,5.590165,0.8984919
7,25.0,11.5,75.0,24.91675,0.2605312,6.49159,11.59508,0.5022354,5.82346,0.8970775
8,25.0,12.0,75.0,24.91493,0.2715885,6.76661,12.1069,0.5005555,6.060178,0.8956003
9,25.5,8.0,75.0,24.92923,0.1847839,4.606519,8.090278,0.5143751,4.161438,0.90338
10,25.5,8.5,75.0,24.92736,0.1957184,4.878743,8.59656,0.512623,4.406794,0.9032642
11,25.5,9.0,75.0,24.9257,0.2063374,5.143104,9.088058,0.5109014,4.643102,0.902782
12,25.5,9.5,75.0,24.92394,0.2173315,5.416759,9.59707,0.5092035,4.886861,0.9021745
13,25.5,10.0,75.0,24.92239,0.2281888,5.68701,10.0985,0.5074728,5.124712,0.9011258
14,25.5,10.5,75.0,24.92117,0.2389442,5.954768,10.59636,0.5057353,5.358953,0.8999431
15,25.5,11.0,75.0,24.91904,0.2496663,6.221445,11.0924,0.5039518,5.590038,0.8985111
16,25.5,11.5,75.0,24.91754,0.2605304,6.491776,11.59498,0.5022458,5.823528,0.8970624
17,25.5,12.0,75.0,24.91542,0.2715865,6.766691,12.10664,0.500569,6.060207,0.8955939
18,26.0,8.0,75.0,25.96843,0.1852279,4.810079,8.0937,0.5372717,4.348516,0.9040427
19,26.0,8.5,75.0,25.96674,0.1961659,5.093789,8.600374,0.5355167,4.605644,0.9041686
20,26.0,9.0,75.0,25.96459,0.2067752,5.368834,9.091619,0.5337529,4.852678,0.9038607
21,26.0,9.5,75.0,25.96315,0.2177606,5.653751,9.600405,0.532066,5.108049,0.9034798
22,26.0,10.0,75.0,25.96111,0.2285958,5.934601,10.10175,0.5303458,5.357419,0.9027429
23,26.0,10.5,75.0,25.95934,0.2393717,6.213932,10.59968,0.528547,5.60243,0.9015918
24,26.0,11.0,75.0,25.95768,0.2500959,6.491909,11.09622,0.5268121,5.845625,0.9004477
25,26.0,11.5,75.0,25.95594,0.260939,6.772918,11.59831,0.5251078,6.090362,0.8992228
26,26.0,12.0,75.0,25.95418,0.2720076,7.059735,12.11025,0.5234209,6.338757,0.8978745
27,26.5,8.0,75.0,25.9681,0.1852203,4.809819,8.093801,0.537248,4.348379,0.9040629
28,26.5,8.5,75.0,25.9662,0.1961663,5.093694,8.600379,0.5354605,4.605164,0.9040912
29,26.5,9.0,75.0,25.96415,0.2067852,5.369002,9.091858,0.5337446,4.85273,0.903842
30,26.5,9.5,75.0,25.96304,0.2177735,5.654063,9.600552,0.5320534,5.108006,0.9034221
31,26.5,10.0,75.0,25.96119,0.2286166,5.935159,10.10206,0.5303075,5.357198,0.9026209
32,26.5,10.5,75.0,25.95971,0.2393768,6.21415,10.59983,0.5285679,5.602732,0.9016088
33,26.5,11.0,75.0,25.95764,0.2501019,6.492055,11.09627,0.5267824,5.845321,0.9003807
34,26.5,11.5,75.0,25.95673,0.2609499,6.773407,11.59839,0.5250979,6.09029,0.8991472
35,26.5,12.0,75.0,25.95466,0.2719994,7.059652,12.11017,0.523431,6.33884,0.8978969
36,27.0,8.0,75.0,26.96862,0.1856352,5.006327,8.09708,0.5591326,4.527341,0.904324
37,27.0,8.5,75.0,26.96748,0.1965944,5.301655,8.604048,0.5573798,4.795723,0.9045709
38,27.0,9.0,75.0,26.96582,0.2072088,5.587554,9.095475,0.555654,5.053937,0.904499
39,27.0,9.5,75.0,26.96389,0.2181947,5.883379,9.604009,0.5539438,5.320081,0.9042559
40,27.0,10.0,75.0,26.96219,0.2290255,6.175028,10.10546,0.5522069,5.580305,0.9036889
41,27.0,10.5,75.0,26.96054,0.2397871,6.46479,10.60341,0.5504668,5.836828,0.9028642
42,27.0,11.0,75.0,26.95845,0.250515,6.753496,11.09989,0.5486964,6.090469,0.9018246
43,27.0,11.5,75.0,26.95603,0.2613647,7.045356,11.60191,0.5469732,6.345932,0.9007255
44,27.0,12.0,75.0,26.95464,0.2724167,7.342895,12.11388,0.5453117,6.605839,0.8996232
45,27.5,8.0,75.0,26.96847,0.1856308,5.006179,8.09743,0.5591442,4.527631,0.9044086
46,27.5,8.5,75.0,26.96632,0.1965885,5.301269,8.604331,0.5573605,4.795714,0.9046352
47,27.5,9.0,75.0,26.9645,0.2071985,5.587005,9.095392,0.5556476,5.053833,0.9045691
48,27.5,9.5,75.0,26.9623,0.2181945,5.883025,9.604139,0.5539448,5.320163,0.9043244
49,27.5,10.0,75.0,26.96067,0.2290202,6.174538,10.10553,0.5522017,5.58029,0.9037584
50,27.5,10.5,75.0,26.95865,0.2397803,6.464153,10.60349,0.5504451,5.836638,0.9029238
51,27.5,11.0,75.0,26.95704,0.2505186,6.75324,11.09985,0.5486837,6.090306,0.9018347
52,27.5,11.5,75.0,26.95535,0.2613474,7.044711,11.60162,0.546982,6.345875,0.9007999
53,27.5,12.0,75.0,26.95299,0.2724289,7.342774,12.11383,0.5453048,6.60573,0.8996232
54,28.0,8.0,75.0,27.97768,0.1860802,5.206094,8.100959,0.5814031,4.709923,0.9046942
55,28.0,8.5,75.0,27.97625,0.1970287,5.512125,8.608079,0.5796407,4.989593,0.9052031
56,28.0,9.0,75.0,27.97433,0.2076424,5.808657,9.099291,0.577929,5.258744,0.9053288
57,28.0,9.5,75.0,27.97289,0.2186214,6.115473,9.607474,0.5762213,5.536032,0.90525
58,28.0,10.0,75.0,27.97085,0.2294712,6.418506,10.109,0.5744768,5.807385,0.9047878
59,28.0,10.5,75.0,27.96865,0.2402291,6.718883,10.60697,0.5727133,6.074752,0.9041312
60,28.0,11.0,75.0,27.96678,0.2509625,7.018613,11.10392,0.5709551,6.339841,0.9032897
61,28.0,11.5,75.0,27.96512,0.2617961,7.321159,11.60545,0.569244,6.606335,0.9023619
62,28.0,12.0,75.0,27.96322,0.2728421,7.629545,12.11721,0.5675461,6.877075,0.9013742
63,28.5,8.0,75.0,27.97758,0.1860638,5.205615,8.100803,0.5813993,4.709801,0.9047541
64,28.5,8.5,75.0,27.97549,0.197031,5.512039,8.608057,0.5796239,4.989435,0.9051887
65,28.5,9.0,75.0,27.97361,0.2076427,5.808515,9.09936,0.5779092,5.258604,0.9053268
66,28.5,9.5,75.0,27.9725,0.2186145,6.115195,9.607515,0.5762044,5.535892,0.9052683
67,28.5,10.0,75.0,27.97028,0.2294582,6.41801,10.10911,0.574476,5.807439,0.904866
68,28.5,10.5,75.0,27.96852,0.2402151,6.718462,10.60705,0.5727041,6.074701,0.9041803
69,28.5,11.0,75.0,27.96666,0.2509637,7.018615,11.10401,0.5709492,6.339823,0.903287
70,28.5,11.5,75.0,27.96454,0.2617922,7.320899,11.6055,0.5692359,6.606267,0.9023848
71,28.5,12.0,75.0,27.96325,0.2728574,7.62998,12.11748,0.5675667,6.877479,0.9013758
72,29.0,8.0,75.0,28.97165,0.1865254,5.403949,8.104564,0.6033588,4.88996,0.9048864
73,29.0,8.5,75.0,28.96948,0.1974861,5.721071,8.611909,0.6015551,5.180538,0.9055188
74,29.0,9.0,75.0,28.96762,0.2080999,6.02816,9.103229,0.5998229,5.460325,0.905803
75,29.0,9.5,75.0,28.9658,0.2190656,6.34541,9.611182,0.5981044,5.74849,0.9059288
76,29.0,10.0,75.0,28.96392,0.2299146,6.659228,10.11282,0.5963675,6.030959,0.9056543
77,29.0,10.5,75.0,28.96183,0.2406561,6.969842,10.61053,0.5946251,6.309285,0.9052265
78,29.0,11.0,75.0,28.9604,0.2513974,7.280571,11.10771,0.5928524,6.585232,0.9044939
79,29.0,11.5,75.0,28.95825,0.2622222,7.593494,11.60895,0.5911394,6.862506,0.903735
80,29.0,12.0,75.0,28.95638,0.2732985,7.913735,12.12094,0.589452,7.144714,0.9028246
81,29.5,8.0,75.0,28.97053,0.1865274,5.403798,8.104451,0.6033215,4.88959,0.9048432
82,29.5,8.5,75.0,28.96885,0.19748,5.720768,8.612,0.601554,5.180583,0.9055746
83,29.5,9.0,75.0,28.96716,0.2080933,6.027872,9.1032,0.5998393,5.460457,0.9058681
84,29.5,9.5,75.0,28.96521,0.2190491,6.344802,9.610994,0.5980991,5.748327,0.9059899
85,29.5,10.0,75.0,28.96364,0.2298928,6.658532,10.11266,0.5963885,6.031076,0.9057667
86,29.5,10.5,75.0,28.96212,0.240653,6.96982,10.61054,0.5946198,6.309237,0.9052222
87,29.5,11.0,75.0,28.96035,0.2513916,7.280386,11.10795,0.5928759,6.585633,0.9045719
88,29.5,11.5,75.0,28.95868,0.2622117,7.593304,11.60884,0.5911545,6.862619,0.9037725
89,29.5,12.0,75.0,28.95706,0.2732691,7.913069,12.12095,0.5894821,7.14508,0.9029468
90,30.0,8.0,75.0,29.9826,0.1869494,5.605229,8.107996,0.6256379,5.07267,0.9049888
91,30.0,8.5,75.0,29.98107,0.1979037,5.933365,8.615657,0.6238607,5.374969,0.9058889
92,30.0,9.0,75.0,29.97893,0.208527,6.251417,9.107009,0.622112,5.665579,0.9062873
93,30.0,9.5,75.0,29.9774,0.2194779,6.579379,9.614535,0.6203836,5.9647,0.906575
94,30.0,10.0,75.0,29.97554,0.230321,6.903998,10.11633,0.6186618,6.258584,0.9065159
95,30.0,10.5,75.0,29.97326,0.2410679,7.225593,10.61404,0.6168937,6.547732,0.9061862
96,30.0,11.0,75.0,29.97201,0.2518379,7.548088,11.11169,0.6151658,6.835532,0.9055978
97,30.0,11.5,75.0,29.97017,0.2626427,7.871445,11.61248,0.6134449,7.123613,0.9049944
98,30.0,12.0,75.0,29.96862,0.2737118,8.202766,12.12455,0.6117709,7.417445,0.9042614
99,30.5,8.0,75.0,29.98273,0.1869523,5.60534,8.108129,0.6256365,5.072741,0.9049836
100,30.5,8.5,75.0,29.98096,0.1979264,5.934025,8.615866,0.6238439,5.374955,0.9057857
101,30.5,9.0,75.0,29.97899,0.2085346,6.251656,9.107431,0.622137,5.66607,0.9063311
102,30.5,9.5,75.0,29.9775,0.2194941,6.579885,9.614691,0.6204179,5.965126,0.90657
103,30.5,10.0,75.0,29.97613,0.2303376,6.90463,10.11658,0.6186892,6.259022,0.9064962
104,30.5,10.5,75.0,29.97351,0.2410809,7.226041,10.61443,0.6169026,6.54807,0.9061767
105,30.5,11.0,75.0,29.97225,0.2518306,7.547929,11.11193,0.6151761,6.835796,0.9056519
106,30.5,11.5,75.0,29.97041,0.2626472,7.871644,11.61262,0.6134436,7.123688,0.904981
107,30.5,12.0,75.0,29.96846,0.2737118,8.20272,12.12484,0.6117367,7.417207,0.9042375
108,31.0,8.0,75.0,30.97145,0.1865586,5.777988,8.07259,0.6495621,5.243648,0.9075214
109,31.0,8.5,75.0,30.96991,0.1975196,6.117164,8.580686,0.6478024,5.558589,0.9086871
110,31.0,9.0,75.0,30.96759,0.2081452,6.445755,9.072533,0.6460407,5.861225,0.9093155
111,31.0,9.5,75.0,30.96567,0.2190919,6.784328,9.579629,0.6442735,6.171901,0.9097292
112,31.0,10.0,75.0,30.96345,0.2299336,7.119537,10.08126,0.6426,6.478217,0.9099211
113,31.0,10.5,75.0,30.96203,0.2406823,7.452013,10.57903,0.6408505,6.779579,0.9097647
114,31.0,11.0,75.0,30.96065,0.2514451,7.784905,11.0772,0.638999,7.078318,0.9092363
115,31.0,11.5,75.0,30.95866,0.2622283,8.118236,11.57763,0.6373873,7.379436,0.908995
116,31.0,12.0,75.0,30.95751,0.2733016,8.460736,12.09017,0.6356124,7.684662,0.9082735
117,31.5,8.0,75.0,30.97105,0.1865432,5.777439,8.072684,0.6495311,5.243459,0.907575
118,31.5,8.5,75.0,30.96902,0.1975252,6.117163,8.580848,0.647788,5.55857,0.9086845
119,31.5,9.0,75.0,30.96783,0.2081414,6.445688,9.072545,0.6460917,5.861696,0.909398
120,31.5,9.5,75.0,30.96593,0.2190729,6.783795,9.579443,0.6443065,6.172098,0.9098296
121,31.5,10.0,75.0,30.96445,0.2299212,7.119383,10.08155,0.6425738,6.47814,0.9099299
122,31.5,10.5,75.0,30.96255,0.2406776,7.451991,10.57914,0.6408497,6.779636,0.9097751
123,31.5,11.0,75.0,30.96079,0.2514361,7.784659,11.07715,0.639024,7.078563,0.9092964
124,31.5,11.5,75.0,30.95849,0.2622247,8.118082,11.5777,0.6373653,7.379228,0.9089866
125,31.5,12.0,75.0,30.95668,0.2732937,8.460266,12.09008,0.6356925,7.685574,0.9084318
126,32.0,8.0,75.0,31.96394,0.186948,5.975595,8.075109,0.6714443,5.421986,0.907355
127,32.0,8.5,75.0,31.96228,0.1979112,6.325692,8.583018,0.6696654,5.74775,0.9086359
128,32.0,9.0,75.0,31.96011,0.2085399,6.66496,9.075285,0.667815,6.060612,0.9093245
129,32.0,9.5,75.0,31.95836,0.2194804,7.014234,9.581811,0.6661921,6.383327,0.9100532
130,32.0,10.0,75.0,31.95648,0.2303125,7.359976,10.08367,0.6644443,6.700039,0.9103343
131,32.0,10.5,75.0,31.95497,0.2410694,7.703365,10.58114,0.6626951,7.012067,0.9102603
132,32.0,11.0,75.0,31.95351,0.2518376,8.047095,11.0797,0.6608917,7.322482,0.9099534
133,32.0,11.5,75.0,31.95121,0.2626478,8.391916,11.57979,0.6592245,7.633681,0.9096469
134,32.0,12.0,75.0,31.94981,0.2737094,8.744966,12.09228,0.657475,7.950369,0.9091367
135,32.5,8.0,75.0,31.96399,0.1869483,5.975614,8.074791,0.6714172,5.421554,0.9072798
136,32.5,8.5,75.0,31.96195,0.1979064,6.325475,8.582894,0.669612,5.747209,0.9085814
137,32.5,9.0,75.0,31.96031,0.2085477,6.665247,9.07532,0.6679313,6.061691,0.9094473
138,32.5,9.5,75.0,31.95885,0.2194773,7.014243,9.58161,0.6662298,6.383554,0.9100845
139,32.5,10.0,75.0,31.95677,0.2303285,7.360556,10.08356,0.6644532,6.700052,0.9102644
140,32.5,10.5,75.0,31.95478,0.2410547,7.70285,10.58104,0.6627063,7.012122,0.9103281
141,32.5,11.0,75.0,31.95293,0.2518302,8.046711,11.07959,0.6610144,7.323767,0.9101565
142,32.5,11.5,75.0,31.95113,0.2626332,8.391428,11.57958,0.6592018,7.633281,0.9096523
143,32.5,12.0,75.0,31.9498,0.2736941,8.744473,12.09228,0.6575251,7.950977,0.9092575
144,33.0,8.0,75.0,32.97553,0.1873658,6.178487,8.077001,0.6937295,5.603254,0.9068974
145,33.0,8.5,75.0,32.97376,0.198331,6.539718,8.585243,0.6919557,5.940609,0.908389
146,33.0,9.0,75.0,32.97182,0.2089641,6.889928,9.077847,0.6901851,6.265395,0.9093556
147,33.0,9.5,75.0,32.96954,0.2198858,7.249535,9.583667,0.6884547,6.597921,0.9101164
148,33.0,10.0,75.0,32.96808,0.2307249,7.606559,10.08564,0.6867531,6.926342,0.9105749
149,33.0,10.5,75.0,32.96602,0.2414653,7.96015,10.58313,0.685024,7.249701,0.9107493
150,33.0,11.0,75.0,32.96459,0.2522441,8.315122,11.08223,0.6832798,7.572262,0.9106616
151,33.0,11.5,75.0,32.96244,0.263033,8.670211,11.582,0.6815179,7.89334,0.9103977
152,33.0,12.0,75.0,32.96066,0.2741013,9.034562,12.0945,0.6799371,8.223502,0.9102269
153,33.5,8.0,75.0,32.97468,0.1873542,6.177944,8.077019,0.6937958,5.603802,0.9070658
154,33.5,8.5,75.0,32.97294,0.1983321,6.539591,8.585299,0.691981,5.940864,0.9084458
155,33.5,9.0,75.0,32.97139,0.2089714,6.890075,9.078053,0.6903479,6.267014,0.9095712
156,33.5,9.5,75.0,32.96972,0.2198981,7.24998,9.58382,0.6886346,6.599751,0.910313
157,33.5,10.0,75.0,32.96824,0.2307417,7.607145,10.0859,0.6869777,6.928789,0.9108264
158,33.5,10.5,75.0,32.96613,0.2414784,7.960607,10.58315,0.6850929,7.250444,0.9107904
159,33.5,11.0,75.0,32.96401,0.2522449,8.315001,11.08217,0.683244,7.571826,0.9106224
160,33.5,11.5,75.0,32.96267,0.2630333,8.670279,11.58202,0.6815584,7.893823,0.9104462
161,33.5,12.0,75.0,32.96111,0.2741082,9.034912,12.09478,0.6798204,8.222279,0.9100562
162,34.0,8.0,75.0,33.96926,0.1877656,6.37826,8.079314,0.7156475,5.781941,0.9065076
163,34.0,8.5,75.0,33.96704,0.1987372,6.750514,8.587603,0.7140267,6.131777,0.9083424
164,34.0,9.0,75.0,33.96525,0.2093898,7.111978,9.080891,0.7121896,6.467316,0.9093555
165,34.0,9.5,75.0,33.96384,0.2202912,7.481934,9.586096,0.7103999,6.809962,0.9101874
166,34.0,10.0,75.0,33.96197,0.2311374,7.849881,10.08809,0.7086815,7.149239,0.9107449
167,34.0,10.5,75.0,33.96048,0.2418708,8.214048,10.58531,0.7069713,7.483513,0.9110627
168,34.0,11.0,75.0,33.95836,0.2526681,8.580193,11.08493,0.7051806,7.81688,0.9110379
169,34.0,11.5,75.0,33.95744,0.2634428,8.945846,11.5844,0.7034854,8.149459,0.9109769
170,34.0,12.0,75.0,33.95543,0.2745133,9.321218,12.09693,0.7017349,8.48884,0.9107007
171,34.5,8.0,75.0,33.96887,0.1877625,6.37808,8.079546,0.7157407,5.78286,0.9066773
172,34.5,8.5,75.0,33.9671,0.19874,6.75062,8.587776,0.7138851,6.130685,0.9081662
173,34.5,9.0,75.0,33.96489,0.2093766,7.111454,9.080975,0.7121927,6.467403,0.9094348
174,34.5,9.5,75.0,33.96343,0.2202894,7.481783,9.586082,0.7104782,6.810702,0.9103047
175,34.5,10.0,75.0,33.96227,0.2311212,7.849402,10.08817,0.7087281,7.149769,0.910868
176,34.5,10.5,75.0,33.95961,0.2418533,8.213243,10.58536,0.7069526,7.483348,0.911132
177,34.5,11.0,75.0,33.95837,0.2526422,8.579318,11.08505,0.7052017,7.817194,0.9111674
178,34.5,11.5,75.0,33.95685,0.2634237,8.945038,11.5844,0.70345,8.149045,0.9110129
179,34.5,12.0,75.0,33.95481,0.2744808,9.319942,12.09689,0.7017525,8.489026,0.9108453
180,35.0,8.0,75.0,34.98098,0.1881322,6.581048,8.081395,0.73803,5.964312,0.9062859
181,35.0,8.5,75.0,34.97872,0.1991074,6.964521,8.589709,0.7361852,6.323617,0.9079759
182,35.0,9.0,75.0,34.97681,0.2097625,7.336823,9.08351,0.7344067,6.67099,0.9092478
183,35.0,9.5,75.0,34.97563,0.2206402,7.71703,9.588168,0.7328518,7.026706,0.9105455
184,35.0,10.0,75.0,34.97379,0.2314882,8.096017,10.09029,0.7310019,7.37602,0.9110678
185,35.0,10.5,75.0,34.97212,0.2422155,8.47079,10.58754,0.7292775,7.721254,0.9115153
186,35.0,11.0,75.0,34.96989,0.2530073,8.847636,11.08724,0.7274916,8.06587,0.9116412
187,35.0,11.5,75.0,34.9687,0.2637669,9.223584,11.58632,0.7257697,8.409002,0.9116849
188,35.0,12.0,75.0,34.96676,0.2748366,9.610145,12.0989,0.72408,8.76057,0.911596
189,25.0,8.0,80.0,34.98002,0.191875,6.711792,8.08258,0.7488923,6.052982,0.9018429
190,25.0,8.5,80.0,34.97794,0.2030591,7.10259,8.59072,0.7470355,6.417573,0.903554
191,25.0,9.0,80.0,34.97638,0.2139423,7.482927,9.084638,0.745403,6.771716,0.9049555
192,25.0,9.5,80.0,34.97394,0.2250632,7.871346,9.589201,0.7435352,7.129909,0.9058055
193,25.0,10.0,80.0,34.97254,0.236121,8.257751,10.09137,0.7418526,7.486306,0.9065793
194,25.0,10.5,80.0,34.97131,0.2470832,8.640823,10.58859,0.7402244,7.837934,0.9070818
195,25.0,11.0,80.0,34.96914,0.258102,9.025602,11.08853,0.7383651,8.187385,0.9071289
196,25.0,11.5,80.0,34.96762,0.2690887,9.40939,11.58764,0.7366745,8.536321,0.907213
197,25.0,12.0,80.0,34.96614,0.2803761,9.80367,12.09991,0.7350281,8.893772,0.907188
198,25.5,8.0,80.0,25.47509,0.1886646,4.806248,8.093528,0.5342587,4.324038,0.8996701
199,25.5,8.5,80.0,25.47312,0.1998324,5.090354,8.599952,0.5325401,4.57982,0.8997054
200,25.5,9.0,80.0,25.47124,0.2106573,5.365701,9.09147,0.5308664,4.826356,0.8994829
201,25.5,9.5,80.0,25.46957,0.2218638,5.650775,9.600056,0.5291965,5.080316,0.8990476
202,25.5,10.0,80.0,25.46768,0.2329195,5.93192,10.10148,0.5274668,5.328196,0.8982245
203,25.5,10.5,80.0,25.46601,0.2439044,6.211272,10.59972,0.5257464,5.572763,0.8972016
204,25.5,11.0,80.0,25.46429,0.2548451,6.489452,11.09582,0.5240304,5.814547,0.8959997
205,25.5,11.5,80.0,25.46201,0.265918,6.770807,11.59812,0.5223482,6.058256,0.8947613
206,25.5,12.0,80.0,25.46139,0.2772017,7.057941,12.10977,0.5207189,6.305785,0.8934313
207,26.0,8.0,80.0,25.47505,0.1886592,4.806103,8.09351,0.5342793,4.324194,0.8997298
208,26.0,8.5,80.0,25.47303,0.1998286,5.090241,8.600031,0.5325524,4.579967,0.8997545
209,26.0,9.0,80.0,25.47186,0.2106716,5.366199,9.091483,0.5308648,4.826349,0.8993981
210,26.0,9.5,80.0,25.46969,0.2218784,5.651174,9.600204,0.5291866,5.0803,0.8989813
211,26.0,10.0,80.0,25.46801,0.2329383,5.932474,10.10169,0.5275006,5.328649,0.898217
212,26.0,10.5,80.0,25.46527,0.2439207,6.211506,10.59977,0.5257509,5.572839,0.89718
213,26.0,11.0,80.0,25.46409,0.2548721,6.490087,11.09608,0.5240291,5.814671,0.8959311
214,26.0,11.5,80.0,25.46214,0.2659229,6.770966,11.59831,0.5223375,6.058231,0.8947365
215,26.0,12.0,80.0,25.46121,0.2772001,7.057849,12.10999,0.5207123,6.30582,0.8934479
216,26.5,8.0,80.0,26.46857,0.1890814,5.004713,8.096981,0.5564827,4.50583,0.9003175
217,26.5,8.5,80.0,26.46673,0.2002724,5.300556,8.604021,0.5547365,4.772964,0.900465
218,26.5,9.0,80.0,26.46461,0.2111094,5.586929,9.0954,0.5530542,5.030249,0.9003602
219,26.5,9.5,80.0,26.46329,0.2223108,5.883073,9.603942,0.5513832,5.295452,0.9001166
220,26.5,10.0,80.0,26.46177,0.2333639,6.175223,10.10547,0.5496998,5.554973,0.8995582
221,26.5,10.5,80.0,26.45957,0.2443459,6.465286,10.60328,0.5479473,5.81004,0.8986517
222,26.5,11.0,80.0,26.45801,0.2552942,6.754576,11.10008,0.5462328,6.063228,0.8976474
223,26.5,11.5,80.0,26.4559,0.2663557,7.04668,11.60188,0.5445277,6.317544,0.8965276
224,26.5,12.0,80.0,26.45394,0.2776374,7.344602,12.11377,0.54287,6.576202,0.8953789
225,27.0,8.0,80.0,26.46903,0.1890764,5.004669,8.097052,0.5564838,4.505878,0.900335
226,27.0,8.5,80.0,26.46706,0.2002715,5.300597,8.604073,0.5547395,4.773019,0.9004682
227,27.0,9.0,80.0,26.46556,0.2110955,5.586761,9.095382,0.5530787,5.030461,0.9004253
228,27.0,9.5,80.0,26.46392,0.2223083,5.883149,9.603898,0.5514056,5.295643,0.9001376
229,27.0,10.0,80.0,26.46165,0.2333559,6.174984,10.10524,0.5497056,5.554905,0.8995823
230,27.0,10.5,80.0,26.45959,0.2443329,6.464947,10.6033,0.5479627,5.810215,0.8987257
231,27.0,11.0,80.0,26.458,0.255289,6.754437,11.09987,0.5462217,6.062992,0.8976309
232,27.0,11.5,80.0,26.45626,0.2663367,7.046273,11.60176,0.5445431,6.317659,0.8965959
233,27.0,12.0,80.0,26.45467,0.2776322,7.344669,12.11359,0.5428882,6.576322,0.8953872
234,27.5,8.0,80.0,27.4804,0.1895316,5.208403,8.100801,0.5790684,4.690918,0.9006441
235,27.5,8.5,80.0,27.47861,0.2007076,5.515168,8.608039,0.5773184,4.96958,0.9010749
236,27.5,9.0,80.0,27.47702,0.2115477,5.812701,9.099231,0.575663,5.23809,0.9011457
237,27.5,9.5,80.0,27.4752,0.2227486,6.120062,9.607415,0.5739733,5.5144,0.9010366
238,27.5,10.0,80.0,27.47329,0.2337915,6.423022,10.1088,0.5722692,5.784954,0.9006591
239,27.5,10.5,80.0,27.47139,0.2447816,6.72449,10.60685,0.5705357,6.051587,0.8999325
240,27.5,11.0,80.0,27.46997,0.2557325,7.024963,11.10368,0.5688273,6.316079,0.8990906
241,27.5,11.5,80.0,27.4688,0.2667836,7.328224,11.6053,0.5671657,6.582126,0.8981884
242,27.5,12.0,80.0,27.46674,0.2780682,7.637629,12.11734,0.5654864,6.852189,0.8971618
243,28.0,8.0,80.0,27.48046,0.1895299,5.208371,8.10073,0.579081,4.690979,0.9006615
244,28.0,8.5,80.0,27.47851,0.2007052,5.515079,8.607799,0.5773262,4.969508,0.9010764
245,28.0,9.0,80.0,27.47707,0.2115382,5.81245,9.09924,0.5756619,5.238086,0.9011837
246,28.0,9.5,80.0,27.47481,0.2227387,6.119704,9.607473,0.5739833,5.514529,0.9011104
247,28.0,10.0,80.0,27.47385,0.2337864,6.423011,10.10893,0.5722862,5.785202,0.9006993
248,28.0,10.5,80.0,27.47189,0.2447708,6.724317,10.60691,0.5705513,6.051788,0.8999855
249,28.0,11.0,80.0,27.46968,0.2557193,7.024527,11.10382,0.5688317,6.316206,0.8991647
250,28.0,11.5,80.0,27.46813,0.2667751,7.327814,11.60537,0.5671418,6.58189,0.8982065
251,28.0,12.0,80.0,27.46683,0.278066,7.637591,12.11731,0.565484,6.852143,0.8971602
252,28.5,8.0,80.0,28.47367,0.1899446,5.40842,8.104321,0.6012582,4.872789,0.9009635
253,28.5,8.5,80.0,28.47111,0.201135,5.726536,8.611622,0.5994955,5.162629,0.9015273
254,28.5,9.0,80.0,28.47007,0.2119708,6.034824,9.102965,0.5978354,5.442075,0.9017786
255,28.5,9.5,80.0,28.46806,0.223166,6.353104,9.610743,0.5961409,5.729356,0.9018201
256,28.5,10.0,80.0,28.46669,0.2342248,6.667604,10.11232,0.59447,6.011471,0.9015938
257,28.5,10.5,80.0,28.46496,0.2452001,6.979612,10.61021,0.5927377,6.289069,0.9010628
258,28.5,11.0,80.0,28.46298,0.2561571,7.290993,11.10748,0.5910051,6.564575,0.9003677
259,28.5,11.5,80.0,28.461,0.2672061,7.604953,11.60855,0.5893223,6.84118,0.899569
260,28.5,12.0,80.0,28.45986,0.2784859,7.92567,12.12063,0.5876615,7.122827,0.8987035
261,29.0,8.0,80.0,28.47368,0.1899613,5.408897,8.104264,0.6012433,4.872634,0.9008554
262,29.0,8.5,80.0,28.47132,0.201141,5.726751,8.611664,0.5994971,5.162667,0.9015002
263,29.0,9.0,80.0,28.46993,0.211963,6.034573,9.10298,0.5978432,5.442154,0.9018292
264,29.0,9.5,80.0,28.46811,0.2231591,6.352919,9.61065,0.5961655,5.729538,0.9018749
265,29.0,10.0,80.0,28.46658,0.2342199,6.667441,10.11241,0.5944694,6.011517,0.9016228
266,29.0,10.5,80.0,28.46408,0.2451893,6.979089,10.61019,0.5927358,6.289037,0.9011257
267,29.0,11.0,80.0,28.46303,0.2561542,7.290926,11.10742,0.5910046,6.564539,0.9003711
268,29.0,11.5,80.0,28.46078,0.267196,7.604605,11.60867,0.5893201,6.841225,0.8996161
269,29.0,12.0,80.0,28.45888,0.2784939,7.925627,12.12075,0.5876433,7.122676,0.8986894
270,29.5,8.0,80.0,29.46562,0.1904007,5.610274,8.107677,0.623388,5.054229,0.900888
271,29.5,8.5,80.0,29.46402,0.2015828,5.93944,8.615315,0.6216863,5.356024,0.9017725
272,29.5,9.0,80.0,29.46174,0.2124044,6.257804,9.106747,0.6199815,5.646014,0.9022357
273,29.5,9.5,80.0,29.46024,0.2235947,6.587152,9.614185,0.6183173,5.944617,0.9024564
274,29.5,10.0,80.0,29.45847,0.2346621,6.912787,10.11604,0.616603,6.23758,0.9023249
275,29.5,10.5,80.0,29.45685,0.2456183,7.235139,10.61376,0.6148806,6.526197,0.902014
276,29.5,11.0,80.0,29.45525,0.2565919,7.55798,11.1113,0.6131695,6.813108,0.9014456
277,29.5,11.5,80.0,29.45372,0.2676211,7.882437,11.612,0.6114798,7.100505,0.9008007
278,29.5,12.0,80.0,29.45173,0.2789123,8.21445,12.124,0.6098264,7.393535,0.9000645
279,30.0,8.0,80.0,29.4655,0.1903939,5.610053,8.107538,0.6233852,5.054119,0.9009041
280,30.0,8.5,80.0,29.46415,0.2015907,5.939699,8.615401,0.6216708,5.355944,0.9017197
281,30.0,9.0,80.0,29.46209,0.2124218,6.258391,9.106986,0.6199847,5.646192,0.9021795
282,30.0,9.5,80.0,29.46028,0.2236026,6.587395,9.61427,0.6183059,5.94456,0.9024143
283,30.0,10.0,80.0,29.45838,0.2346503,6.912419,10.11587,0.6166155,6.237602,0.9023761
284,30.0,10.5,80.0,29.45666,0.2456263,7.235331,10.61375,0.6148933,6.526324,0.9020076
285,30.0,11.0,80.0,29.45519,0.2566026,7.558279,11.11136,0.6131737,6.813195,0.9014214
286,30.0,11.5,80.0,29.45375,0.2676233,7.882512,11.61201,0.6114872,7.100596,0.9008037
287,30.0,12.0,80.0,29.45159,0.2789086,8.214301,12.12419,0.6098281,7.393672,0.9000975
288,30.5,8.0,80.0,30.47428,0.1908331,5.815501,8.11136,0.645922,5.239305,0.9009207
289,30.5,8.5,80.0,30.47261,0.2020413,6.156726,8.619123,0.6442052,5.552484,0.9018566
290,30.5,9.0,80.0,30.47094,0.2128819,6.486713,9.110916,0.642511,5.853864,0.9024391
291,30.5,9.5,80.0,30.46922,0.2240444,6.826458,9.617792,0.6408234,6.163307,0.9028558
292,30.5,10.0,80.0,30.46696,0.2350987,7.162744,10.11948,0.6391166,6.467527,0.9029399
293,30.5,10.5,80.0,30.46535,0.2460647,7.496448,10.6172,0.6374065,6.767473,0.9027573
294,30.5,11.0,80.0,30.46359,0.2570519,7.830723,11.11501,0.6356694,7.06547,0.9022755
295,30.5,11.5,80.0,30.46138,0.268068,8.16572,11.61536,0.6339843,7.363957,0.9018136
296,30.5,12.0,80.0,30.45994,0.2793668,8.509495,12.12795,0.632327,7.668828,0.9012083
297,31.0,8.0,80.0,30.47399,0.1908452,5.815814,8.111511,0.6459057,5.239271,0.9008663
298,31.0,8.5,80.0,30.47251,0.2020384,6.156617,8.61924,0.6441909,5.552436,0.9018648
299,31.0,9.0,80.0,30.47086,0.2128822,6.486701,9.110976,0.6425004,5.853806,0.9024318
300,31.0,9.5,80.0,30.4689,0.2240454,6.826417,9.61793,0.6408156,6.16332,0.902863
301,31.0,10.0,80.0,30.46657,0.2351114,7.163038,10.11972,0.6391103,6.467618,0.9029155
302,31.0,10.5,80.0,30.46476,0.2460805,7.496783,10.61732,0.6374012,6.767495,0.9027198
303,31.0,11.0,80.0,30.46336,0.2570584,7.830861,11.11517,0.6356859,7.065755,0.902296
304,31.0,11.5,80.0,30.46183,0.268077,8.166116,11.6156,0.6340085,7.364388,0.9018227
305,31.0,12.0,80.0,30.46006,0.2793566,8.509219,12.12774,0.6323479,7.66895,0.9012519
306,31.5,8.0,80.0,31.46733,0.1904008,5.991406,8.074777,0.6702216,5.41189,0.9032754
307,31.5,8.5,80.0,31.46576,0.2015936,6.343297,8.582715,0.668529,5.737793,0.9045443
308,31.5,9.0,80.0,31.46407,0.212444,6.684354,9.075044,0.6668303,6.051514,0.9053252
309,31.5,9.5,80.0,31.46195,0.2236033,7.034997,9.5815,0.665162,6.37325,0.905935
310,31.5,10.0,80.0,31.45981,0.234661,7.382391,10.08347,0.6634777,6.690158,0.9062319
311,31.5,10.5,80.0,31.45825,0.2456295,7.727073,10.58099,0.6617629,7.002106,0.9061784
312,31.5,11.0,80.0,31.45636,0.2566179,8.072264,11.0795,0.6600211,7.312707,0.9059054
313,31.5,11.5,80.0,31.45488,0.2676415,8.418633,11.57948,0.6583548,7.623405,0.9055396
314,31.5,12.0,80.0,31.45304,0.2789297,8.773189,12.09214,0.6566779,7.94064,0.9051031
315,32.0,8.0,80.0,31.46733,0.1904002,5.991385,8.074558,0.6702782,5.4122,0.9033305
316,32.0,8.5,80.0,31.46526,0.2016038,6.343516,8.582845,0.6685411,5.737985,0.9045432
317,32.0,9.0,80.0,31.46382,0.2124417,6.684226,9.074989,0.6667857,6.051073,0.9052766
318,32.0,9.5,80.0,31.46191,0.2235974,7.0348,9.581587,0.6652404,6.374059,0.9060753
319,32.0,10.0,80.0,31.46004,0.2346675,7.382651,10.08355,0.6634249,6.689677,0.9061347
320,32.0,10.5,80.0,31.45819,0.2456318,7.727133,10.58092,0.6618015,7.00247,0.9062183
321,32.0,11.0,80.0,31.45636,0.2566139,8.072141,11.07944,0.6600168,7.312614,0.9059077
322,32.0,11.5,80.0,31.45445,0.267624,8.417966,11.57946,0.6584184,7.624128,0.9056973
323,32.0,12.0,80.0,31.45266,0.2789218,8.772833,12.09203,0.6567437,7.941368,0.9052227
324,32.5,8.0,80.0,32.47869,0.1908131,6.197362,8.076774,0.6929712,5.596972,0.9031216
325,32.5,8.5,80.0,32.47619,0.2020082,6.560456,8.585046,0.691251,5.934422,0.9045746
326,32.5,9.0,80.0,32.47466,0.2128658,6.912746,9.077797,0.6894664,6.258836,0.9054052
327,32.5,9.5,80.0,32.47282,0.2240136,7.274354,9.583735,0.6878314,6.591994,0.9061965
328,32.5,10.0,80.0,32.47153,0.235076,7.633279,10.08562,0.6861228,6.919974,0.9065533
329,32.5,10.5,80.0,32.46919,0.2460418,7.988777,10.58296,0.6844817,7.243839,0.9067519
330,32.5,11.0,80.0,32.46782,0.2570374,8.345443,11.08209,0.6826953,7.565688,0.9065652
331,32.5,11.5,80.0,32.46579,0.2680401,8.702133,11.58178,0.6809397,7.886495,0.9062715
332,32.5,12.0,80.0,32.46404,0.2793463,9.068708,12.0943,0.6792727,8.215328,0.9058983
333,33.0,8.0,80.0,32.47813,0.1908248,6.197634,8.076963,0.6928856,5.596412,0.9029916
334,33.0,8.5,80.0,32.47637,0.2020257,6.56106,8.585064,0.6911846,5.933864,0.9044064
335,33.0,9.0,80.0,32.47482,0.2128794,6.913221,9.077783,0.6895129,6.259248,0.9054025
336,33.0,9.5,80.0,32.47326,0.2240171,7.274567,9.58356,0.6877924,6.5915,0.9061021
337,33.0,10.0,80.0,32.47101,0.2350855,7.633463,10.08547,0.6861374,6.92002,0.9065375
338,33.0,10.5,80.0,32.46908,0.2460497,7.989007,10.58309,0.6843997,7.24306,0.9066284
339,33.0,11.0,80.0,32.46743,0.2570417,8.345483,11.08206,0.6826058,7.564681,0.9064401
340,33.0,11.5,80.0,32.46647,0.2680489,8.702602,11.58185,0.6811063,7.888472,0.9064497
341,33.0,12.0,80.0,32.46433,0.2793372,9.068496,12.09443,0.6792496,8.215134,0.9058982
342,33.5,8.0,80.0,33.47021,0.1912336,6.400629,8.078956,0.7150057,5.776499,0.9024894
343,33.5,8.5,80.0,33.46829,0.2024236,6.774772,8.587317,0.7134008,6.126198,0.9042664
344,33.5,9.0,80.0,33.46652,0.2132918,7.138134,9.080404,0.7116832,6.462371,0.9053305
345,33.5,9.5,80.0,33.46485,0.2244194,7.51016,9.585743,0.709949,6.805388,0.9061575
346,33.5,10.0,80.0,33.46294,0.2354806,7.879874,10.08775,0.7082174,7.144318,0.9066538
347,33.5,10.5,80.0,33.46078,0.2464408,8.246099,10.58501,0.7065771,7.479125,0.9069895
348,33.5,11.0,80.0,33.45924,0.2574537,8.614202,11.08458,0.7048783,7.813282,0.9070233
349,33.5,11.5,80.0,33.45768,0.2684438,8.981506,11.58392,0.7031711,8.145478,0.9069167
350,33.5,12.0,80.0,33.45587,0.2797368,9.358839,12.09652,0.7015204,8.485954,0.9067315
351,34.0,8.0,80.0,33.4705,0.1912281,6.4005,8.078879,0.7152187,5.778166,0.9027678
352,34.0,8.5,80.0,33.4685,0.2024342,6.775169,8.587251,0.7135075,6.127068,0.9043416
353,34.0,9.0,80.0,33.46714,0.2133031,7.138646,9.080624,0.7118075,6.463656,0.9054456
354,34.0,9.5,80.0,33.46555,0.2244198,7.510334,9.585669,0.710077,6.806562,0.906293
355,34.0,10.0,80.0,33.46357,0.2354823,7.880079,10.08786,0.7083291,7.145523,0.9067832
356,34.0,10.5,80.0,33.46204,0.246436,8.24625,10.58514,0.7066093,7.479557,0.9070253
357,34.0,11.0,80.0,33.45982,0.2574687,8.614858,11.08471,0.7049842,7.814548,0.9071013
358,34.0,11.5,80.0,33.4586,0.2684622,8.982368,11.58414,0.7031916,8.14587,0.9068733
359,34.0,12.0,80.0,33.45674,0.2797485,9.359472,12.09668,0.7015724,8.486696,0.9067494
360,34.5,8.0,80.0,34.48204,0.1916657,6.609025,8.081467,0.7377481,5.962087,0.9021129
361,34.5,8.5,80.0,34.48051,0.2028583,6.994658,8.589791,0.7359817,6.321929,0.9038224
362,34.5,9.0,80.0,34.47805,0.2137425,7.369425,9.083587,0.7343349,6.670395,0.9051446
363,34.5,9.5,80.0,34.47723,0.22487,7.752896,9.588401,0.7326422,7.024867,0.9060958
364,34.5,10.0,80.0,34.47519,0.235933,8.133835,10.09057,0.7308596,7.374793,0.9066809
365,34.5,10.5,80.0,34.47372,0.2468876,8.511132,10.58761,0.7291576,7.720039,0.907052
366,34.5,11.0,80.0,34.47139,0.2578937,8.889953,11.08743,0.7274606,8.065666,0.907279
367,34.5,11.5,80.0,34.46991,0.2688778,9.268193,11.5865,0.725733,8.408705,0.9072646
368,34.5,12.0,80.0,34.46829,0.2801738,9.657113,12.09891,0.72406,8.760334,0.907138
369,35.0,8.0,80.0,34.48248,0.1916625,6.608997,8.08141,0.7376621,5.96135,0.9020053
370,35.0,8.5,80.0,34.48045,0.2028558,6.994559,8.589627,0.7359949,6.321922,0.9038343
371,35.0,9.0,80.0,34.47892,0.2137251,7.36901,9.083514,0.7342657,6.669713,0.905103
372,35.0,9.5,80.0,34.47649,0.2248416,7.751747,9.588236,0.7325981,7.024323,0.90616
373,35.0,10.0,80.0,34.47437,0.2359106,8.132869,10.09019,0.7309121,7.375046,0.9068197
374,35.0,10.5,80.0,34.47346,0.2468685,8.510412,10.58721,0.7292023,7.720215,0.9071494
375,35.0,11.0,80.0,34.47177,0.2578741,8.889376,11.08716,0.7275586,8.066558,0.907438
376,35.0,11.5,80.0,34.46984,0.2688842,9.268396,11.58622,0.7258513,8.40987,0.9073706
377,35.0,12.0,80.0,34.4681,0.2801647,9.656747,12.09876,0.7240541,8.760159,0.9071543
378,25.0,8.0,85.0,24.93213,0.1909886,4.761754,8.09212,0.526408,4.259757,0.8945773
379,25.0,8.5,85.0,24.9266,0.2022977,5.042596,8.598363,0.5247433,4.511933,0.8947641
380,25.0,9.0,85.0,24.92472,0.2132775,5.315884,9.089782,0.5230908,4.754782,0.894448
381,25.0,9.5,85.0,24.92244,0.2246378,5.598521,9.598527,0.5214235,5.004897,0.8939678
382,25.0,10.0,85.0,24.92088,0.2358388,5.87731,10.10004,0.5197471,5.249466,0.893175
383,25.0,10.5,85.0,24.91929,0.2469578,6.154014,10.59802,0.5180222,5.490009,0.8921021
384,25.0,11.0,85.0,24.9171,0.2580408,6.429629,11.09429,0.5163172,5.728175,0.8909028
385,25.0,11.5,85.0,24.91547,0.2692577,6.708683,11.59656,0.5146468,5.968131,0.8896128
386,25.0,12.0,85.0,24.91387,0.2806989,6.993297,12.10856,0.5130044,6.211745,0.8882428
387,25.5,8.0,85.0,24.92803,0.1909761,4.760656,8.092035,0.5264209,4.259817,0.894796
388,25.5,8.5,85.0,24.92586,0.2022947,5.042369,8.598433,0.524728,4.511838,0.8947855
389,25.5,9.0,85.0,24.92435,0.2132643,5.315473,9.089907,0.5230385,4.754371,0.89444
390,25.5,9.5,85.0,24.92242,0.2246332,5.598404,9.598816,0.5214281,5.005093,0.8940213
391,25.5,10.0,85.0,24.92044,0.2358305,5.877,10.10021,0.519724,5.249321,0.8931974
392,25.5,10.5,85.0,24.9188,0.2469515,6.153735,10.59812,0.5180216,5.490054,0.8921498
393,25.5,11.0,85.0,24.91691,0.2580332,6.429389,11.09445,0.5162862,5.727911,0.8908951
394,25.5,11.5,85.0,24.91568,0.2692569,6.708719,11.59671,0.5146304,5.968021,0.8895919
395,25.5,12.0,85.0,24.91349,0.2806869,6.992888,12.10844,0.5129904,6.211511,0.8882612
396,26.0,8.0,85.0,25.96696,0.1914303,4.970862,8.095795,0.5497608,4.450751,0.8953679
397,26.0,8.5,85.0,25.96498,0.202734,5.263986,8.602536,0.5480644,4.714744,0.8956605
398,26.0,9.0,85.0,25.96339,0.2137194,5.548879,9.093999,0.5464337,4.969268,0.8955445
399,26.0,9.5,85.0,25.96164,0.2250754,5.843327,9.602401,0.544755,5.230956,0.8952017
400,26.0,10.0,85.0,25.95987,0.2362819,6.133846,10.10395,0.5430774,5.487229,0.8945821
401,26.0,10.5,85.0,25.95769,0.2473982,6.421887,10.60203,0.5413574,5.739485,0.8937382
402,26.0,11.0,85.0,25.95595,0.258486,6.709251,11.0985,0.5396506,5.989315,0.8926949
403,26.0,11.5,85.0,25.9538,0.2696949,6.999607,11.6006,0.5379683,6.240753,0.8915863
404,26.0,12.0,85.0,25.95209,0.2811312,7.295941,12.11215,0.5363275,6.496078,0.8903689
405,26.5,8.0,85.0,25.96687,0.191404,4.970162,8.09584,0.5497473,4.450666,0.895477
406,26.5,8.5,85.0,25.96461,0.2027214,5.263581,8.602638,0.5480413,4.714602,0.8957023
407,26.5,9.0,85.0,25.96309,0.2137059,5.548466,9.093993,0.5463907,4.968874,0.8955401
408,26.5,9.5,85.0,25.96133,0.2250714,5.843153,9.602633,0.5447395,5.230934,0.8952246
409,26.5,10.0,85.0,25.95979,0.2362725,6.133585,10.10413,0.5430697,5.487248,0.8946233
410,26.5,10.5,85.0,25.95766,0.2474082,6.422138,10.60204,0.5413515,5.73943,0.8936947
411,26.5,11.0,85.0,25.9559,0.2584837,6.709178,11.0983,0.5396487,5.989181,0.8926846
412,26.5,11.5,85.0,25.95422,0.2697031,6.999935,11.60056,0.5379839,6.240917,0.8915678
413,26.5,12.0,85.0,25.9521,0.2811454,7.296312,12.11227,0.5363407,6.496301,0.8903541
414,27.0,8.0,85.0,26.96636,0.1918557,5.173649,8.099595,0.5720795,4.633612,0.8956177
415,27.0,8.5,85.0,26.96549,0.2031912,5.47915,8.606509,0.570394,4.909101,0.8959604
416,27.0,9.0,85.0,26.96407,0.2141707,5.774915,9.097716,0.568735,5.17419,0.8959768
417,27.0,9.5,85.0,26.96233,0.2255223,6.080608,9.606199,0.5671037,5.447711,0.8959156
418,27.0,10.0,85.0,26.96,0.2367171,6.381893,10.10763,0.565418,5.715036,0.895508
419,27.0,10.5,85.0,26.95784,0.2478471,6.681424,10.60558,0.5637245,5.978628,0.8948134
420,27.0,11.0,85.0,26.95599,0.2589502,6.980259,11.10259,0.5619904,6.239551,0.8938853
421,27.0,11.5,85.0,26.95457,0.2701531,7.281861,11.6041,0.5603518,6.502381,0.892956
422,27.0,12.0,85.0,26.95183,0.281588,7.589313,12.11607,0.558699,6.769237,0.8919433
423,27.5,8.0,85.0,26.96697,0.191867,5.174072,8.099565,0.5721034,4.633788,0.8955786
424,27.5,8.5,85.0,26.96533,0.2031901,5.479089,8.606541,0.57041,4.909257,0.8959987
425,27.5,9.0,85.0,26.96284,0.2141693,5.774613,9.097867,0.5687687,5.174582,0.8960916
426,27.5,9.5,85.0,26.96039,0.225514,6.079947,9.606057,0.5670788,5.447391,0.8959602
427,27.5,10.0,85.0,26.95824,0.2367101,6.381289,10.10768,0.5654052,5.714933,0.8955767
428,27.5,10.5,85.0,26.95642,0.2478423,6.680943,10.60558,0.5637228,5.978608,0.8948748
429,27.5,11.0,85.0,26.95498,0.2589349,6.979584,11.1024,0.5619999,6.239547,0.8939711
430,27.5,11.5,85.0,26.95323,0.2701496,7.281404,11.60404,0.56034,6.502211,0.8929886
431,27.5,12.0,85.0,26.9511,0.2815887,7.589126,12.11603,0.5586865,6.769063,0.8919424
432,28.0,8.0,85.0,27.97616,0.1923091,5.380069,8.10299,0.5948086,4.819728,0.8958488
433,28.0,8.5,85.0,27.97441,0.2036318,5.696481,8.610284,0.5931356,5.107066,0.89653
434,28.0,9.0,85.0,27.97285,0.214621,6.00356,9.101577,0.5914769,5.383373,0.8966967
435,28.0,9.5,85.0,27.9706,0.2259587,6.320201,9.609526,0.589824,5.667929,0.8967956
436,28.0,10.0,85.0,27.96901,0.2371614,6.633169,10.11122,0.5881475,5.946888,0.896538
437,28.0,10.5,85.0,27.96688,0.2482847,6.943747,10.60914,0.5864189,6.2214,0.8959715
438,28.0,11.0,85.0,27.96509,0.2593966,7.254051,11.10611,0.5847244,6.494011,0.8952255
439,28.0,11.5,85.0,27.96341,0.2705924,7.566688,11.60768,0.5830706,6.768094,0.8944593
440,28.0,12.0,85.0,27.96178,0.2820251,7.885925,12.11977,0.5814341,7.046845,0.8935978
441,28.5,8.0,85.0,27.97632,0.1923039,5.379957,8.103135,0.5948137,4.819856,0.8958912
442,28.5,8.5,85.0,27.97398,0.2036391,5.696595,8.610624,0.5931395,5.107301,0.8965533
443,28.5,9.0,85.0,27.9726,0.2146149,6.003338,9.101772,0.5914729,5.383451,0.8967429
444,28.5,9.5,85.0,27.97048,0.2259538,6.320034,9.609716,0.5898367,5.668163,0.8968564
445,28.5,10.0,85.0,27.96889,0.2371561,6.632995,10.11152,0.5881362,5.946952,0.8965712
446,28.5,10.5,85.0,27.96656,0.2482741,6.943372,10.60929,0.5864506,6.221823,0.896081
447,28.5,11.0,85.0,27.9646,0.2593873,7.253664,11.10658,0.5847405,6.494464,0.8953357
448,28.5,11.5,85.0,27.96278,0.2705777,7.566104,11.60781,0.5830595,6.768045,0.8945218
449,28.5,12.0,85.0,27.96138,0.2820055,7.885262,12.11972,0.5814304,7.046774,0.8936639
450,29.0,8.0,85.0,28.96961,0.1927392,5.583581,8.106874,0.6171802,5.003402,0.8960919
451,29.0,8.5,85.0,28.96733,0.204093,5.912028,8.614402,0.615484,5.302026,0.8968203
452,29.0,9.0,85.0,28.96634,0.2150606,6.229519,9.10581,0.6138251,5.589375,0.8972402
453,29.0,9.5,85.0,28.96448,0.2263975,6.557485,9.613235,0.6121706,5.884941,0.8974386
454,29.0,10.0,85.0,28.96262,0.2376125,6.881879,10.11495,0.6105145,6.175321,0.8973306
455,29.0,10.5,85.0,28.96062,0.248724,7.203201,10.61279,0.6088015,6.461082,0.8969738
456,29.0,11.0,85.0,28.95854,0.2598354,7.524454,11.1101,0.6070989,6.74493,0.8964013
457,29.0,11.5,85.0,28.9565,0.2710181,7.847736,11.61111,0.6054201,7.0296,0.8957488
458,29.0,12.0,85.0,28.95416,0.282443,8.177902,12.12318,0.6037658,7.319563,0.8950416
459,29.5,8.0,85.0,28.96919,0.1927378,5.583458,8.106651,0.6171551,5.003061,0.8960507
460,29.5,8.5,85.0,28.96725,0.2040791,5.91161,8.61434,0.6154665,5.301838,0.8968517
461,29.5,9.0,85.0,28.96524,0.21507,6.229556,9.105803,0.613811,5.589242,0.8972136
462,29.5,9.5,85.0,28.96375,0.2264009,6.557418,9.613192,0.6121624,5.884834,0.8974316
463,29.5,10.0,85.0,28.96262,0.2376068,6.881713,10.11494,0.6105162,6.175337,0.8973545
464,29.5,10.5,85.0,28.9604,0.2487207,7.203051,10.61267,0.60879,6.460886,0.8969651
465,29.5,11.0,85.0,28.95931,0.2598317,7.524547,11.11016,0.6071033,6.745015,0.8964014
466,29.5,11.5,85.0,28.95738,0.2710155,7.847898,11.61103,0.6054444,7.029835,0.8957602
467,29.5,12.0,85.0,28.95523,0.2824634,8.178793,12.12325,0.6037846,7.31983,0.8949768
468,30.0,8.0,85.0,29.98173,0.1931963,5.792358,8.110159,0.6399317,5.189948,0.8959991
469,30.0,8.5,85.0,29.97988,0.2045369,6.131993,8.618129,0.6382296,5.500345,0.8969914
470,30.0,9.0,85.0,29.97724,0.2155225,6.460769,9.109811,0.6365692,5.799025,0.8975751
471,30.0,9.5,85.0,29.97595,0.2268419,6.7998,9.616728,0.6349019,6.105679,0.8979203
472,30.0,10.0,85.0,29.9739,0.2380486,7.135246,10.1185,0.6332469,6.40751,0.8980082
473,30.0,10.5,85.0,29.97216,0.2491681,7.468107,10.61611,0.631551,6.704614,0.8977662
474,30.0,11.0,85.0,29.97058,0.2603,7.80134,11.11417,0.629837,7.000118,0.8972968
475,30.0,11.5,85.0,29.96908,0.2714668,8.135609,11.61459,0.6281846,7.296104,0.8968111
476,30.0,12.0,85.0,29.96693,0.2829111,8.477976,12.1267,0.6265345,7.597798,0.8961807
477,30.5,8.0,85.0,29.98141,0.193204,5.792526,8.110148,0.639897,5.18966,0.8959233
478,30.5,8.5,85.0,29.97913,0.2045324,6.131705,8.618034,0.6381979,5.500011,0.8969791
479,30.5,9.0,85.0,29.97769,0.2155152,6.460649,9.109652,0.6365789,5.799012,0.8975897
480,30.5,9.5,85.0,29.97558,0.2268507,6.799983,9.616792,0.6349237,6.105929,0.8979329
481,30.5,10.0,85.0,29.97426,0.2380611,7.135705,10.11876,0.6332551,6.407758,0.8979852
482,30.5,10.5,85.0,29.97189,0.2491682,7.468043,10.61629,0.6315483,6.704698,0.897785
483,30.5,11.0,85.0,29.97025,0.2602796,7.800643,11.11413,0.6298262,6.999969,0.897358
484,30.5,11.5,85.0,29.96851,0.2714601,8.135254,11.61462,0.6281717,7.295979,0.8968347
485,30.5,12.0,85.0,29.96671,0.2828974,8.477507,12.12689,0.6265212,7.597756,0.8962253
486,31.0,8.0,85.0,30.97011,0.192745,5.969336,8.074001,0.6642482,5.363141,0.8984485
487,31.0,8.5,85.0,30.96793,0.2040881,6.320187,8.581973,0.6625891,5.686322,0.8997079
488,31.0,9.0,85.0,30.96678,0.2150782,6.660279,9.074246,0.6610169,5.99823,0.9005973
489,31.0,9.5,85.0,30.96484,0.2263984,7.010389,9.580866,0.6594127,6.317745,0.9011975
490,31.0,10.0,85.0,30.96341,0.2376133,7.357316,10.08293,0.6577491,6.63204,0.901421
491,31.0,10.5,85.0,30.96198,0.2487351,7.701332,10.58046,0.6560284,6.941083,0.9012835
492,31.0,11.0,85.0,30.96013,0.2598622,8.045367,11.07885,0.6541846,7.24761,0.9008425
493,31.0,11.5,85.0,30.95813,0.2710372,8.390804,11.57897,0.6525411,7.555756,0.9004806
494,31.0,12.0,85.0,30.95596,0.2824813,8.744481,12.09158,0.6508792,7.870158,0.9000143
495,31.5,8.0,85.0,30.97049,0.1927485,5.969514,8.074166,0.6642883,5.363575,0.8984942
496,31.5,8.5,85.0,30.96853,0.2041128,6.321073,8.582338,0.6626759,5.687309,0.899738
497,31.5,9.0,85.0,30.96671,0.2151074,6.661169,9.074498,0.6610195,5.99842,0.9005057
498,31.5,9.5,85.0,30.96482,0.2264247,7.011199,9.580979,0.6593266,6.316994,0.9009863
499,31.5,10.0,85.0,30.96271,0.2376307,7.357692,10.0829,0.6576605,6.631125,0.9012508
500,31.5,10.5,85.0,30.96077,0.2487463,7.701376,10.5805,0.6559196,6.939959,0.9011323
501,31.5,11.0,85.0,30.9588,0.2598693,8.045241,11.07891,0.6541911,7.247722,0.9008706
502,31.5,11.5,85.0,30.95703,0.2710455,8.390765,11.57902,0.6526178,7.556674,0.9005942
503,31.5,12.0,85.0,30.95537,0.2824762,8.744153,12.09145,0.6509249,7.870628,0.9001018
504,32.0,8.0,85.0,31.96268,0.193184,6.174678,8.076349,0.6865817,5.545074,0.8980345
505,32.0,8.5,85.0,31.96074,0.2045217,6.536667,8.584619,0.6849462,5.880002,0.8995412
506,32.0,9.0,85.0,31.95894,0.2155216,6.887841,9.076848,0.6833441,6.202611,0.900516
507,32.0,9.5,85.0,31.95722,0.2268354,7.24903,9.582913,0.6817131,6.532798,0.9011962
508,32.0,10.0,85.0,31.95541,0.2380451,7.606831,10.08512,0.6799549,6.85743,0.9014831
509,32.0,10.5,85.0,31.9536,0.2491529,7.961333,10.58243,0.6782791,7.177838,0.9015875
510,32.0,11.0,85.0,31.95177,0.2602893,8.316702,11.08136,0.6765554,7.497151,0.9014573
511,32.0,11.5,85.0,31.94998,0.2714531,8.672921,11.58105,0.6748959,7.816,0.9011958
512,32.0,12.0,85.0,31.94813,0.2829075,9.038366,12.09386,0.6731313,8.140757,0.9006889
513,32.5,8.0,85.0,31.96233,0.1931775,6.174401,8.076101,0.6866217,5.545226,0.8980994
514,32.5,8.5,85.0,31.96009,0.2045274,6.536713,8.584229,0.6848816,5.87918,0.8994093
515,32.5,9.0,85.0,31.95867,0.2155253,6.887901,9.076848,0.6832473,6.201732,0.9003804
516,32.5,9.5,85.0,31.95691,0.2268365,7.248994,9.582993,0.6815856,6.53163,0.9010395
517,32.5,10.0,85.0,31.95462,0.2380496,7.606785,10.08492,0.679906,6.8568,0.9014058
518,32.5,10.5,85.0,31.95328,0.2491491,7.961129,10.58219,0.6782326,7.177187,0.9015288
519,32.5,11.0,85.0,31.95152,0.2602848,8.316497,11.08117,0.6765297,7.496737,0.9014298
520,32.5,11.5,85.0,31.94965,0.2714513,8.672775,11.58109,0.6747785,7.814671,0.9010577
521,32.5,12.0,85.0,31.94769,0.2828963,9.037885,12.09368,0.6731609,8.140993,0.9007632
522,33.0,8.0,85.0,32.97388,0.1936067,6.383965,8.078353,0.7094001,5.730784,0.8976842
523,33.0,8.5,85.0,32.97239,0.2049543,6.757831,8.586637,0.707697,6.076737,0.8992142
524,33.0,9.0,85.0,32.97073,0.2159826,7.121105,9.079961,0.706011,6.410552,0.9002188
525,33.0,9.5,85.0,32.96968,0.2272682,7.492959,9.585399,0.7043532,6.751506,0.9010466
526,33.0,10.0,85.0,32.96747,0.2384713,7.861795,10.08735,0.7026685,7.088065,0.9015835
527,33.0,10.5,85.0,32.96515,0.249568,8.227049,10.58465,0.7010099,7.419943,0.9018961
528,33.0,11.0,85.0,32.96375,0.2607285,8.59459,11.08406,0.6993607,7.751756,0.9019344
529,33.0,11.5,85.0,32.96156,0.2718808,8.961614,11.58354,0.6976746,8.081543,0.9017956
530,33.0,12.0,85.0,32.95996,0.2833332,9.338654,12.09612,0.6959525,8.418325,0.9014496
531,33.5,8.0,85.0,32.97475,0.1936275,6.384818,8.078584,0.7093994,5.730942,0.897589
532,33.5,8.5,85.0,32.97268,0.2049767,6.758631,8.586897,0.7076209,6.076268,0.8990383
533,33.5,9.0,85.0,32.97131,0.2159828,7.121234,9.079984,0.7059091,6.409643,0.9000747
534,33.5,9.5,85.0,32.9692,0.2272712,7.492948,9.585326,0.7042864,6.750815,0.9009558
535,33.5,10.0,85.0,32.96771,0.23849,7.86247,10.08739,0.7026421,7.087822,0.9014752
536,33.5,10.5,85.0,32.96572,0.2495814,8.227632,10.58459,0.700892,7.418658,0.901676
537,33.5,11.0,85.0,32.96411,0.2607339,8.59486,11.08401,0.6992762,7.750786,0.9017931
538,33.5,11.5,85.0,32.96244,0.2718923,8.962232,11.58363,0.6975261,8.079882,0.9015479
539,33.5,12.0,85.0,32.96045,0.283332,9.338751,12.09616,0.6959617,8.41846,0.9014546
540,34.0,8.0,85.0,33.96852,0.1940344,6.59106,8.080922,0.7317066,5.912864,0.8971037
541,34.0,8.5,85.0,33.96724,0.2053885,6.97648,8.589132,0.7300419,6.270427,0.8987951
542,34.0,9.0,85.0,33.96472,0.216417,7.350544,9.08277,0.7283435,6.615377,0.8999847
543,34.0,9.5,85.0,33.96361,0.2276911,7.733213,9.587704,0.7266988,6.967372,0.9009673
544,34.0,10.0,85.0,33.96148,0.2389077,8.113658,10.08975,0.7250336,7.315404,0.901616
545,34.0,10.5,85.0,33.95978,0.2499977,8.489866,10.58691,0.7233023,7.657535,0.9019619
546,34.0,11.0,85.0,33.95781,0.2611559,8.868283,11.08679,0.7215647,7.999833,0.9020723
547,34.0,11.5,85.0,33.95607,0.2723104,9.246593,11.58589,0.7199026,8.340716,0.9020312
548,34.0,12.0,85.0,33.95414,0.283751,9.634519,12.09826,0.7183148,8.690357,0.9020023
549,34.5,8.0,85.0,33.9682,0.1940368,6.591082,8.080882,0.7316983,5.912767,0.897086
550,34.5,8.5,85.0,33.96702,0.205389,6.976451,8.58927,0.7299868,6.270053,0.8987454
551,34.5,9.0,85.0,33.96492,0.2164191,7.350657,9.082833,0.7283465,6.61545,0.8999808
552,34.5,9.5,85.0,33.96294,0.2276901,7.733024,9.587646,0.7266188,6.966563,0.9008847
553,34.5,10.0,85.0,33.96102,0.2389132,8.113736,10.08974,0.7249715,7.314772,0.9015294
554,34.5,10.5,85.0,33.95932,0.2500154,8.490354,10.58679,0.7233387,7.657837,0.9019457
555,34.5,11.0,85.0,33.95751,0.2611741,8.868822,11.08664,0.7215405,7.999459,0.9019754
556,34.5,11.5,85.0,33.95624,0.2723226,9.247053,11.58587,0.719892,8.340571,0.9019708
557,34.5,12.0,85.0,33.95428,0.2837712,9.635247,12.09843,0.7182367,8.689536,0.9018487
558,35.0,8.0,85.0,34.98029,0.1944656,6.802465,8.08303,0.7543414,6.097364,0.8963463
559,35.0,8.5,85.0,34.97836,0.2058057,7.198744,8.591553,0.752795,6.467678,0.8984453
560,35.0,9.0,85.0,34.97682,0.2168325,7.584113,9.085576,0.7511076,6.824245,0.899808
561,35.0,9.5,85.0,34.97496,0.2280927,7.977531,9.58993,0.7494745,7.187407,0.9009563
562,35.0,10.0,85.0,34.97362,0.2393144,8.369691,10.09216,0.7478293,7.547215,0.9017317
563,35.0,10.5,85.0,34.97136,0.2504038,8.756962,10.58924,0.746074,7.900355,0.90218
564,35.0,11.0,85.0,34.96965,0.2615627,9.146756,11.08907,0.7443942,8.254642,0.9024667
565,35.0,11.5,85.0,34.96786,0.2727209,9.536469,11.58824,0.7427211,8.606833,0.9025178
566,35.0,12.0,85.0,34.96618,0.2841608,9.936017,12.10059,0.7411608,8.968484,0.9026236
567,25.0,8.0,95.0,34.9805,0.1944401,6.801612,8.08331,0.7544819,6.098711,0.8966567
568,25.0,8.5,95.0,34.98315,0.03656651,1.279212,2.859276,2.075338,5.933965,4.638767
569,25.0,9.0,95.0,34.98307,0.03660128,1.280425,2.865207,2.075126,5.945664,4.643507
570,25.0,9.5,95.0,34.98311,0.03662908,1.281399,2.870185,2.075103,5.95593,4.647988
571,25.0,10.0,95.0,34.98269,0.03665402,1.282256,2.876479,2.074974,5.96862,4.65478
572,25.0,10.5,95.0,34.98328,0.03667505,1.283014,2.882659,2.075153,5.98196,4.662429
573,25.0,11.0,95.0,34.98368,0.0366951,1.28373,2.887452,2.074981,5.991407,4.667187
574,25.0,11.5,95.0,34.98362,0.03671484,1.284418,2.895017,2.075308,6.008051,4.677646
575,25.0,12.0,95.0,34.9828,0.03672649,1.284795,2.900388,2.075241,6.019004,4.684795
576,25.5,8.0,95.0,25.4795,0.0335592,0.8550715,2.80289,2.074454,5.814467,6.799978
